module {
  type State = {};
  public func run(state : State) : State {
    state;
  };
};
